*********************************************************************************************************************************************************************************************************
*  TRNBuild   1.0.94
*********************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   M:\04_Proyectos\Proy GIRTER - RETO 2016\Documentos técnicos\Simulacion\Modelos\UVA\AlfonsoVIII\alf8_tem.bui
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
LAYER LADRILLO_MAZ
 CONDUCTIVITY= 6.1704 : CAPACITY=      1 : DENSITY=   1800
LAYER LADRILLO_HUECO
 CONDUCTIVITY= 3.9276 : CAPACITY=      1 : DENSITY=   1258
LAYER MORTERO_CEMENTO
 CONDUCTIVITY=   2.88 : CAPACITY=      1 : DENSITY=   1525
LAYER FIBRA_VIDRIO
 CONDUCTIVITY=  0.144 : CAPACITY=  0.795 : DENSITY=    220
LAYER PLACA_YESO
 CONDUCTIVITY=    0.9 : CAPACITY=      1 : DENSITY=    825
LAYER BALDOSA_CERAMICA
 CONDUCTIVITY=    3.6 : CAPACITY=    0.8 : DENSITY=   2000
LAYER HORMIGON_ALIGEROS
 CONDUCTIVITY=  1.332 : CAPACITY=      1 : DENSITY=   1200
LAYER AIRE_SINVENTILAR
 RESISTANCE=     0.54
LAYER HORMIGON_ARMADO
 CONDUCTIVITY=   8.28 : CAPACITY=      1 : DENSITY=   2400
LAYER ARENA_GRAVA
 CONDUCTIVITY=    7.2 : CAPACITY=   1.05 : DENSITY=   1450
LAYER LINOLEO
 CONDUCTIVITY=  0.612 : CAPACITY=    1.4 : DENSITY=   1200
LAYER XPS_CO3
 CONDUCTIVITY= 0.1368 : CAPACITY=      1 : DENSITY=     38
LAYER LAMINA_BITUMINOSA
 CONDUCTIVITY=  0.828 : CAPACITY=      1 : DENSITY=   1100
LAYER BC_CONVENCIONAL
 CONDUCTIVITY=   1.55 : CAPACITY=      1 : DENSITY=   1080
LAYER LANA_MINERAL
 CONDUCTIVITY= 0.1476 : CAPACITY=      1 : DENSITY=     40
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS INFILTR VENTILA TCALEFACCION TREFRIGERACION TSUELO INFILT_ASEO VENTILA_ASEO G_01 G_02 G_03 G_04 G_05 G_06 G_07
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE OCUPA_DIARIO
 HOURS =0.000 8.000 18.000 24.0
 VALUES=1. 1. 1. 1. 
SCHEDULE OCUPA_FINDE
 HOURS =0.000 24.0
 VALUES=1. 1. 
SCHEDULE OCUPA_SEMANA
 DAYS=1 2 3 4 5 6 7
 HOURLY=OCUPA_DIARIO OCUPA_DIARIO OCUPA_DIARIO OCUPA_DIARIO OCUPA_DIARIO OCUPA_FINDE OCUPA_FINDE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL CUBIERTA
 LAYERS   = PLACA_YESO AIRE_SINVENTILAR PLACA_YESO BC_CONVENCIONAL LAMINA_BITUMINOSA XPS_CO3 LINOLEO ARENA_GRAVA 
 THICKNESS= 0.015      0                0.015      0.16            0.003             0.02    0.002   0.05        
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL SOLERA
 LAYERS   = BALDOSA_CERAMICA HORMIGON_ARMADO ARENA_GRAVA 
 THICKNESS= 0.025            0.15            0.2         
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 0.0001
WALL FORJADO
 LAYERS   = PLACA_YESO LANA_MINERAL AIRE_SINVENTILAR HORMIGON_ALIGEROS MORTERO_CEMENTO BALDOSA_CERAMICA 
 THICKNESS= 0.015      0.02         0                0.09              0.06            0.045            
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 11
WALL FACHADA
 LAYERS   = PLACA_YESO LADRILLO_HUECO FIBRA_VIDRIO MORTERO_CEMENTO LADRILLO_MAZ 
 THICKNESS= 0.002      0.009          0.058        0.015           0.125        
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 64
WALL INTERIOR
 LAYERS   = PLACA_YESO LADRILLO_HUECO PLACA_YESO 
 THICKNESS= 0.015      0.115          0.015      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW DOBLE
 WINID=13909 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=1 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.15 : UFRAME=10.93 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
GAIN EQUIPOS
 CONVECTIVE=4.28 : RADIATIVE=13.22 : HUMIDITY=0
GAIN GAIN_V1
 CONVECTIVE=INPUT 1*G_01 : RADIATIVE=0 : HUMIDITY=0
GAIN GAIN_V2
 CONVECTIVE=INPUT 1*G_02 : RADIATIVE=0 : HUMIDITY=0
GAIN GAIN_V3
 CONVECTIVE=INPUT 1*G_03 : RADIATIVE=0 : HUMIDITY=0
GAIN GAIN_V4
 CONVECTIVE=INPUT 1*G_04 : RADIATIVE=0 : HUMIDITY=0
GAIN GAIN_V5
 CONVECTIVE=INPUT 1*G_05 : RADIATIVE=0 : HUMIDITY=0
GAIN GAIN_V6
 CONVECTIVE=INPUT 1*G_06 : RADIATIVE=0 : HUMIDITY=0
GAIN GAIN_V7
 CONVECTIVE=INPUT 1*G_07 : RADIATIVE=0 : HUMIDITY=0
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INFILTRATION INFILTRAC
 AIRCHANGE=INPUT 1*INFILTR
INFILTRATION INFILTRAC_ASEO
 AIRCHANGE=INPUT 1*INFILT_ASEO
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
VENTILATION VENT001
 TEMPERATURE=OUTSIDE
 AIRCHANGE=INPUT 1*VENTILA
 HUMIDITY=OUTSIDE
VENTILATION VENT_ASEO
 TEMPERATURE=23
 AIRCHANGE=INPUT 1*VENTILA_ASEO
 HUMIDITY=40
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
COOLING COOL001
 ON=INPUT 1*TREFRIGERACION
 POWER=999999999
 HUMIDITY=100
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEATING HEAT001
 ON=22
 POWER=999999999
 HUMIDITY=0
 RRAD=0
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES PEG_V1 PEG_V2 PEG_V3 PEG_V4 PEG_V5 PEG_V6 PEG_V7
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ORIENTATIONS NORTH SOUTH EAST WEST HORIZONTAL
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PEG_V1  /  A i r n o d e  PEG_V1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PEG_V1
AIRNODE PEG_V1
WALL  =INTERIOR   : SURF= 79 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF= 86 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF= 87 : AREA=       8.1 : BOUNDARY=IDENTICAL
WALL  =FACHADA    : SURF= 88 : AREA=      5.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WINDOW=DOBLE      : SURF= 89 : AREA=      2.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WALL  =CUBIERTA   : SURF= 91 : AREA=      25.9 : EXTERNAL : ORI=HORIZONTAL : FSKY=0.5
WALL  =FORJADO    : SURF= 99 : AREA=      25.9 : ADJACENT=PEG_V2 : FRONT
 REGIME
 GAIN        = GAIN_V1    : SCALE= 1
 INFILTRATION= INFILTRAC
 HEATING     = HEAT001
 CAPACITANCE = 93.24   : VOLUME= 77.7    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PEG_V2  /  A i r n o d e  PEG_V2
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PEG_V2
AIRNODE PEG_V2
WALL  =INTERIOR   : SURF= 92 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF= 93 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF= 94 : AREA=       8.1 : BOUNDARY=IDENTICAL
WALL  =FACHADA    : SURF= 95 : AREA=      5.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WINDOW=DOBLE      : SURF= 96 : AREA=      2.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WALL  =FORJADO    : SURF= 97 : AREA=      25.9 : ADJACENT=PEG_V1 : BACK
WALL  =FORJADO    : SURF= 98 : AREA=      25.9 : ADJACENT=PEG_V3 : FRONT
 REGIME
 GAIN        = GAIN_V2    : SCALE= 1
 INFILTRATION= INFILTRAC
 HEATING     = HEAT001
 CAPACITANCE = 93.24   : VOLUME= 77.7    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PEG_V3  /  A i r n o d e  PEG_V3
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PEG_V3
AIRNODE PEG_V3
WALL  =INTERIOR   : SURF= 90 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF=100 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF=101 : AREA=       8.1 : BOUNDARY=IDENTICAL
WALL  =FACHADA    : SURF=102 : AREA=      5.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WINDOW=DOBLE      : SURF=103 : AREA=      2.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WALL  =FORJADO    : SURF=105 : AREA=      25.9 : ADJACENT=PEG_V4 : FRONT
WALL  =FORJADO    : SURF=106 : AREA=      25.9 : ADJACENT=PEG_V2 : BACK
 REGIME
 GAIN        = GAIN_V3    : SCALE= 1
 INFILTRATION= INFILTRAC
 HEATING     = HEAT001
 CAPACITANCE = 93.24   : VOLUME= 77.7    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PEG_V4  /  A i r n o d e  PEG_V4
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PEG_V4
AIRNODE PEG_V4
WALL  =INTERIOR   : SURF=  1 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF=  2 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF=  3 : AREA=       8.1 : BOUNDARY=IDENTICAL
WALL  =FACHADA    : SURF=  4 : AREA=      5.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WINDOW=DOBLE      : SURF=  5 : AREA=      2.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WALL  =FORJADO    : SURF=  6 : AREA=      25.9 : ADJACENT=PEG_V5 : FRONT
WALL  =FORJADO    : SURF=  7 : AREA=      25.9 : ADJACENT=PEG_V3 : BACK
 REGIME
 GAIN        = GAIN_V4    : SCALE= 1
 INFILTRATION= INFILTRAC
 HEATING     = HEAT001
 CAPACITANCE = 93.24   : VOLUME= 77.7    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PEG_V5  /  A i r n o d e  PEG_V5
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PEG_V5
AIRNODE PEG_V5
WALL  =INTERIOR   : SURF=  8 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF=  9 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF= 10 : AREA=       8.1 : BOUNDARY=IDENTICAL
WALL  =FACHADA    : SURF= 11 : AREA=      5.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WINDOW=DOBLE      : SURF= 12 : AREA=      2.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WALL  =FORJADO    : SURF= 13 : AREA=      25.9 : ADJACENT=PEG_V6 : FRONT
WALL  =FORJADO    : SURF= 14 : AREA=      25.9 : ADJACENT=PEG_V4 : BACK
 REGIME
 GAIN        = GAIN_V5    : SCALE= 1
 INFILTRATION= INFILTRAC
 HEATING     = HEAT001
 CAPACITANCE = 93.24   : VOLUME= 77.7    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PEG_V6  /  A i r n o d e  PEG_V6
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PEG_V6
AIRNODE PEG_V6
WALL  =INTERIOR   : SURF= 15 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF= 16 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF= 17 : AREA=       8.1 : BOUNDARY=IDENTICAL
WALL  =FACHADA    : SURF= 18 : AREA=      5.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WINDOW=DOBLE      : SURF= 19 : AREA=      2.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WALL  =FORJADO    : SURF= 20 : AREA=      25.9 : ADJACENT=PEG_V7 : FRONT
WALL  =FORJADO    : SURF= 21 : AREA=      25.9 : ADJACENT=PEG_V5 : BACK
 REGIME
 GAIN        = GAIN_V6    : SCALE= 1
 INFILTRATION= INFILTRAC
 HEATING     = HEAT001
 CAPACITANCE = 93.24   : VOLUME= 77.7    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  PEG_V7  /  A i r n o d e  PEG_V7
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE PEG_V7
AIRNODE PEG_V7
WALL  =INTERIOR   : SURF= 22 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF= 23 : AREA=        21 : BOUNDARY=IDENTICAL
WALL  =INTERIOR   : SURF= 24 : AREA=       8.1 : BOUNDARY=IDENTICAL
WALL  =FACHADA    : SURF= 25 : AREA=      5.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WINDOW=DOBLE      : SURF= 26 : AREA=      2.55 : EXTERNAL : ORI=SOUTH : FSKY=0.5
WALL  =FORJADO    : SURF= 27 : AREA=      25.9 : BOUNDARY=IDENTICAL
WALL  =FORJADO    : SURF= 28 : AREA=      25.9 : ADJACENT=PEG_V6 : BACK
 REGIME
 GAIN        = GAIN_V7    : SCALE= 1
 INFILTRATION= INFILTRAC
 HEATING     = HEAT001
 CAPACITANCE = 93.24   : VOLUME= 77.7    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = PEG_V1 PEG_V2 PEG_V3 PEG_V4 PEG_V5 PEG_V6 PEG_V7 
 NTYPES =   1 : TAIR - air temperature of zone
        =   2 : QSENS - sensible energy demand of zone, heating(-), cooling(+)
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  T R N S F L O W Multizone Airflow Network (Model COMIS 3.1)
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
MULTIZONE_AIRFLOW_NETWORK
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
CALCFLOWS=0
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  A d d  T R N S F L O W  C o m m a n d s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
POLLUTANTS
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
LINKTYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C r a c k s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  F a n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S t r a i g h t   D u c t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  F l o w   C o n t r o l l e r s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  L a r g e    V e r t i c a l   Openings (Windows+Doors)
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  T e s t   D a t a   C o m p o n e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
NODETYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E x t e r n a l   N o d e s  (CP VALUES)
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  A u x i l i a r y   N o d e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  T h e r m a l  Z o n e   N o d e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d   v e  l o c i t y   p r o f i l e
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
WIND_VELOPROF
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  A i r l i n k   N e t w o r k
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
AIRLINK_NETWORK
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : virtual (non existant or open) window
Window ID   : 1
Tilt        : 90.0
Glazings    : 1
Frame       : 11                       2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1219.2 mm
Total Width :  914.4 mm
Glass Height: 1079.5 mm
Glass Width :  774.7 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 0.998 0.000 0.998
Abs1  0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.001 0.000 0.001
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.001 0.001 0.001 0.001 0.001 0.001 0.001 0.001 0.001 1.000 0.001
Rbsol 0.001 0.001 0.001 0.001 0.001 0.001 0.001 0.001 0.001 1.000 0.001
Tvis  1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 0.000 1.000
Rfvis 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000
Rbvis 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000
SHGC  1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 0.000 1.000
SC: 1.0
Layer ID#         9052        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           1.000        0        0        0        0        0
Emis B           1.000        0        0        0        0        0
Thickness(mm)    0.001        0        0        0        0        0
Cond(W/m2-C     ) 999.0        0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.42  8.23  5.27 5.27  4.95 4.95  4.94 4.94  5.53 5.53
0        6.71  25.47  3.33  8.29  6.26 6.26  5.73 5.73  5.68 5.68  6.46 6.46
783        0.00  12.25  3.49  8.17  5.25 5.25  4.58 4.58  5.24 5.24  5.66 5.66
783        6.71  25.47  3.37  8.27  6.25 6.25  5.53 5.53  5.95 5.95  6.57 6.57
Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 16 WIN LIB
Desc        : Doble, claro, 4/6/4
Window ID   : 13909
Tilt        : 90.0
Glazings    : 2
Frame       :  1 Al no break          10.790
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1385.7 mm
Glass Width : 1085.7 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air        6.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.692 0.692 0.689 0.682 0.667 0.636 0.568 0.430 0.201 0.000 0.592
Abs1  0.097 0.097 0.098 0.101 0.105 0.111 0.119 0.129 0.135 0.000 0.110
Abs2  0.076 0.076 0.077 0.079 0.081 0.082 0.081 0.074 0.055 0.000 0.077
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.135 0.135 0.135 0.138 0.146 0.171 0.232 0.367 0.609 1.000 0.211
Rbsol 0.135 0.135 0.135 0.138 0.146 0.171 0.232 0.367 0.609 1.000 0.211
Tvis  0.815 0.815 0.814 0.809 0.797 0.766 0.693 0.536 0.271 0.000 0.712
Rfvis 0.145 0.145 0.146 0.149 0.159 0.188 0.259 0.414 0.679 1.000 0.233
Rbvis 0.145 0.145 0.146 0.149 0.159 0.188 0.259 0.414 0.679 1.000 0.233
SHGC  0.760 0.760 0.758 0.753 0.740 0.711 0.644 0.504 0.266 0.000 0.663
SC: 0.87
Layer ID#        23902    23902        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-K     ) 250.0    250.0        0        0        0        0
Spectral File         None         None         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00  19.73  3.27  3.52  3.17 3.17  3.36 3.36  3.44 3.44  3.50 3.50
0        6.71  19.73  3.27  3.52  3.17 3.17  3.36 3.36  3.44 3.44  3.50 3.50
783        0.00  19.65  3.35  3.39  3.17 3.17  3.36 3.36  3.44 3.44  3.50 3.50
783        6.71  19.65  3.35  3.39  3.17 3.17  3.36 3.36  3.44 3.44  3.50 3.50
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
     1   virtual (non existant or open) window    0.001            5.68  1  1  0.001  1
 13909   Doble, claro, 4/6/4                      4/6/4            3.44  0.76  0.692  0.135  0.815
_EXTENSION_WINPOOL_END_


